<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8" />
<meta name="viewport" content="width=device-width, initial-scale=1.0" />
<title>Boiler Combustion Simulator</title>
<link href="https://fonts.googleapis.com/css2?family=Share+Tech+Mono&family=Exo+2:wght@300;400;700;900&display=swap" rel="stylesheet" />
<style>
/* ═══════════════════════════════════════════════════════════════════════════
   Boiler Combustion Simulator — single self-contained file.
   Picks the phone or PC layout on load (same rule the old index.html used):
     body.layout-desktop  →  range sliders, sticky header
     body.layout-mobile   →  ± stepper buttons, sticky live-readings strip
   Everything else (physics, state, render loop, export) is shared.
   ═══════════════════════════════════════════════════════════════════════════ */
body.layout-desktop .mobile-only  { display: none !important; }
body.layout-mobile  .desktop-only { display: none !important; }

/* ═══════════════════════════════════════════════════════════════════════════
   Boiler Combustion Simulator — shared styles
   Used by both desktop.html and mobile.html. Layout-specific rules
   (range sliders, stepper buttons, sticky strips) live in each page.
   ═══════════════════════════════════════════════════════════════════════════ */

*, *::before, *::after { box-sizing: border-box; margin: 0; padding: 0; }
body {
  min-height: 100vh;
  background: #020817;
  background-image: radial-gradient(ellipse at 20% 0%, #0c1a3a 0%, transparent 60%),
                    radial-gradient(ellipse at 80% 100%, #0a1628 0%, transparent 50%);
  font-family: 'Share Tech Mono', monospace;
  color: #e2e8f0;
  padding-bottom: 40px;
}

/* ── Buttons ── */
.btn { font-family: 'Share Tech Mono', monospace; font-size: 13px; font-weight: 700; letter-spacing: 0.05em; border-radius: 10px; border: 2px solid; padding: 14px 0; cursor: pointer; transition: all 0.2s; width: 100%; }
.btn:disabled { cursor: not-allowed; opacity: 0.5; }
.btn-save  { background: #166534; border-color: #16a34a; color: #4ade80; }
.btn-save.saved { background: #14532d; border-color: #4ade80; }
.btn-save:not(:disabled):hover { transform: translateY(-1px); box-shadow: 0 4px 20px #4ade8060; }
.btn-next  { background: #0f172a; border-color: #1e293b; color: #334155; }
.btn-next.active { background: #0c1a3a; border-color: #38bdf8; color: #38bdf8; cursor: pointer; }
.btn-next.active:hover { transform: translateY(-1px); box-shadow: 0 4px 20px #38bdf860; }
.btn-back  { background: transparent; border: 1px solid #334155; border-radius: 8px; color: #64748b; font-size: 12px; cursor: pointer; font-family: 'Share Tech Mono', monospace; padding: 10px 0; width: 100%; transition: all 0.2s; }
.btn-export { background: #0f0f2e; border: 2px solid #818cf8; border-radius: 8px; color: #818cf8; font-size: 12px; font-weight: 700; cursor: pointer; font-family: 'Share Tech Mono', monospace; padding: 10px 0; width: 100%; letter-spacing: 0.05em; transition: all 0.2s; }
.btn-export.flash { background: #1e1b4b; }

/* ── Header ── */
#header {
  background: linear-gradient(180deg, #0f172a 0%, #020817 100%);
  border-bottom: 1px solid #1e293b;
  padding: 20px 24px 16px;
}
.header-inner { max-width: 960px; margin: 0 auto; }
.header-top { display: flex; justify-content: space-between; align-items: flex-start; }
.header-subtitle { font-size: 11px; color: #e2e8f0; letter-spacing: 0.2em; margin-bottom: 4px; text-transform: uppercase; font-weight: 600; }
h1 {
  font-size: 22px; font-weight: 900; font-family: 'Exo 2', sans-serif; line-height: 1;
  background: linear-gradient(90deg, #38bdf8, #818cf8);
  -webkit-background-clip: text; -webkit-text-fill-color: transparent;
}
.skill-toggle { display: flex; flex-direction: column; gap: 4px; align-items: flex-end; }
.skill-toggle-label { font-size: 10px; color: #94a3b8; letter-spacing: 0.15em; text-transform: uppercase; }
.skill-toggle-btns { display: flex; gap: 0; border: 1px solid #334155; border-radius: 6px; overflow: hidden; }
.skill-btn { background: #1e293b; color: #94a3b8; border: none; padding: 6px 12px; font-size: 11px; font-weight: 700; cursor: pointer; letter-spacing: 0.08em; }
.skill-btn.beginner.active { background: #10b981; color: #fff; }
.skill-btn.advanced.active { background: #38bdf8; color: #0b1120; }
.saved-count { text-align: right; }
.saved-label { font-size: 10px; color: #cbd5e1; letter-spacing: 0.15em; text-transform: uppercase; margin-bottom: 3px; font-weight: 600; }
#savedCountNum { font-size: 28px; font-weight: 700; color: #38bdf8; line-height: 1; font-family: 'Exo 2', sans-serif; }
#savedCountNum span { font-size: 14px; color: #94a3b8; }
.progress-dots { display: flex; align-items: center; gap: 4px; margin-top: 16px; }
.dot-wrap { display: flex; align-items: center; gap: 4px; }
.dot-wrap.grow { flex: 1; }
.dot { width: 12px; height: 12px; border-radius: 50%; background: #1e293b; border: 2px solid #334155; transition: all 0.3s; flex-shrink: 0; display: flex; align-items: center; justify-content: center; }
.dot.current { width: 20px; height: 20px; background: #0f172a; border-color: #38bdf8; box-shadow: 0 0 10px #38bdf840; }
.dot.saved { background: #14532d; border-color: #4ade80; }
.dot.unsaved-past { background: #7f1d1d; border-color: #f87171; }
.dot-inner { width: 6px; height: 6px; border-radius: 50%; background: #38bdf8; }
.dot-inner-saved { width: 4px; height: 4px; border-radius: 50%; background: #4ade80; }
.dot-line { height: 2px; flex: 1; min-width: 8px; background: #1e293b; border-radius: 1px; transition: background 0.3s; }
.dot-line.done { background: #4ade8040; }
.progress-labels { display: flex; justify-content: space-between; margin-top: 4px; font-size: 10px; color: #cbd5e1; font-weight: 600; letter-spacing: 0.08em; }

#main { max-width: 960px; margin: 0 auto; padding: 24px 16px 0; }
.grid { display: grid; grid-template-columns: 1fr 1fr; gap: 16px; }

/* ── Cards ── */
.card { background: #0f172a; border: 1px solid #1e293b; border-radius: 12px; padding: 16px 20px; margin-bottom: 12px; }
.card.unstable { border-color: #7f1d1d; }
.card.warn { border-color: #854d0e; }
.point-header { display: flex; justify-content: space-between; align-items: center; }
.point-meta-label { font-size: 11px; color: #cbd5e1; letter-spacing: 0.15em; text-transform: uppercase; margin-bottom: 2px; font-weight: 600; }
.point-name { font-size: 28px; font-weight: 900; font-family: 'Exo 2', sans-serif; color: #38bdf8; line-height: 1; }
.firing-box { text-align: right; background: #1e293b; border-radius: 8px; padding: 8px 14px; }
.firing-label { font-size: 10px; color: #cbd5e1; letter-spacing: 0.1em; text-transform: uppercase; font-weight: 600; }
.firing-val { font-size: 32px; font-weight: 700; color: #818cf8; line-height: 1; font-family: 'Exo 2', sans-serif; }
.firing-val .unit { font-size: 14px; color: #94a3b8; }

/* ── Control readouts ── */
.slider-wrap { margin-bottom: 16px; }
.slider-wrap:last-of-type { margin-bottom: 0; }
.slider-header { display: flex; justify-content: space-between; align-items: baseline; margin-bottom: 6px; }
.slider-label { font-size: 12px; font-weight: 600; color: #cbd5e1; letter-spacing: 0.08em; text-transform: uppercase; }
.slider-val { font-size: 22px; font-weight: 700; font-family: 'Share Tech Mono', monospace; }
.slider-val span { font-size: 12px; color: #cbd5e1; }
.slider-val.gas { color: #fb923c; text-shadow: 0 0 12px #fb923c60; }
.slider-val.air { color: #38bdf8; text-shadow: 0 0 12px #38bdf860; }
.slider-val.vfd { color: #22d3ee; text-shadow: 0 0 12px #22d3ee60; }
.slider-val.fgr { color: #a78bfa; text-shadow: 0 0 12px #a78bfa60; }
.vfd-sub { font-size: 11px; color: #cbd5e1; margin-top: 3px; text-align: right; letter-spacing: 0.05em; font-weight: 500; }

/* ── Gauge bars ── */
.gauge-wrap { margin-bottom: 8px; }
.gauge-header { display: flex; justify-content: space-between; font-size: 11px; color: #94a3b8; margin-bottom: 3px; font-family: 'Share Tech Mono', monospace; }
.gauge-val { font-weight: 700; }
.gauge-track { height: 6px; background: #1e293b; border-radius: 3px; overflow: hidden; }
.gauge-track.marked { position: relative; }
.gauge-fill { height: 100%; border-radius: 3px; transition: width 0.4s ease, background 0.3s; }
.gauge-marker { position: absolute; top: -2px; width: 2px; height: 10px; background: #f87171; border-radius: 1px; }

/* ── Gas flow meter ── */
.flow-top { display: flex; justify-content: space-between; align-items: flex-end; margin-bottom: 12px; }
.flow-label { font-size: 10px; color: #fde68a; letter-spacing: 0.12em; text-transform: uppercase; font-weight: 700; }
.flow-cfh { font-size: 34px; font-weight: 900; font-family: 'Exo 2', sans-serif; color: #facc15; line-height: 1; text-shadow: 0 0 14px #facc1580; }
.flow-cfh span { font-size: 14px; color: #fde68a; }
.flow-mmbtu { font-size: 24px; font-weight: 900; font-family: 'Exo 2', sans-serif; color: #facc15; line-height: 1; text-shadow: 0 0 10px #facc1580; }
.flow-mmbtu span { font-size: 12px; color: #fde68a; }
.flow-scale { display: flex; justify-content: space-between; font-size: 9px; color: #cbd5e1; margin-top: 2px; }
.flow-scale .limit { color: #f87171; font-weight: 700; }
.heat-row { display: flex; justify-content: space-between; align-items: center; background: #1e293b; border-radius: 6px; padding: 7px 12px; margin-top: 10px; }
.heat-label { font-size: 10px; color: #86efac; letter-spacing: 0.12em; text-transform: uppercase; font-weight: 700; }
.heat-output-size { font-size: 18px; line-height: 1; }
.heat-val { font-weight: 900; font-family: 'Exo 2', sans-serif; color: #4ade80; }
.heat-val.glow { text-shadow: 0 0 10px #4ade8040; }
.heat-val .unit { font-size: 11px; color: #86efac; }
.heat-val .eff { font-size: 14px; }

/* ── Live simulation card ── */
.sim-header { display: flex; justify-content: space-between; align-items: center; margin-bottom: 14px; }
.sim-header.tight { margin-bottom: 10px; }
.sim-title { font-size: 12px; letter-spacing: 0.15em; text-transform: uppercase; color: #e2e8f0; font-weight: 700; }
.sim-sub { font-size: 9px; color: #94a3b8; letter-spacing: 0.04em; }
.lag-display { font-size: 10px; color: #475569; letter-spacing: 0.04em; margin-top: 2px; }
.lag-display .cold { color: #475569; }
.lag-display .hot  { color: #fb923c; }
.flame-badge { font-size: 10px; font-weight: 700; padding: 3px 10px; border-radius: 20px; letter-spacing: 0.1em; }
.flame-stable { background: #14532d; color: #4ade80; }
.flame-unstable { background: #7f1d1d; color: #f87171; }
.flame-warn { background: #3b2a05; color: #fbbf24; }
.hint-box { font-size: 10px; border: 1px solid; border-radius: 6px; padding: 7px 10px; letter-spacing: 0.03em; }
#coHint { color: #fbbf24; background: #292100; border-color: #854d0e; margin-top: 10px; }
#noxTarget { margin-top: 8px; }

.stat-grid { display: grid; grid-template-columns: 1fr 1fr; gap: 8px; margin-top: 14px; }
.stat-box { background: #1e293b; border-radius: 6px; padding: 8px 12px; }
.stat-label { font-size: 10px; color: #cbd5e1; text-transform: uppercase; letter-spacing: 0.1em; font-weight: 500; }
.stat-val { font-size: 18px; font-weight: 700; color: #94a3b8; font-family: 'Exo 2', sans-serif; }
.stat-val.stack { color: #fb923c; }

/* ── Table ── */
.table-card { background: #0f172a; border: 1px solid #1e293b; border-radius: 12px; padding: 14px; max-height: 360px; overflow-y: auto; }
.table-title { font-size: 12px; color: #e2e8f0; letter-spacing: 0.15em; text-transform: uppercase; margin-bottom: 10px; font-weight: 700; }
table { width: 100%; border-collapse: collapse; font-size: 11px; }
th { text-align: right; padding-bottom: 6px; font-weight: 600; font-size: 10px; letter-spacing: 0.1em; color: #cbd5e1; }
th:first-child { text-align: left; }
td { padding: 4px 4px; text-align: right; }
td:first-child { text-align: left; }
tr.cur-row { background: #0c1a3a; border-left: 2px solid #38bdf8; }
tr:not(.cur-row) { border-left: 2px solid transparent; }

.validation-box { background: #2d0a0a; border: 1px solid #7f1d1d; border-radius: 8px; padding: 10px 14px; font-size: 12px; color: #f87171; margin-bottom: 12px; }
.btn-row { display: grid; grid-template-columns: 1fr 1fr; gap: 10px; margin-bottom: 12px; }
.btn-row2 { display: flex; gap: 10px; }

/* ── Tune Mode Toggle ── */
.tune-toggle { display: flex; border-radius: 8px; overflow: hidden; border: 1px solid #334155; margin-bottom: 12px; }
.tune-toggle-btn { flex: 1; padding: 10px 0; font-family: 'Share Tech Mono', monospace; font-size: 11px; font-weight: 700; letter-spacing: 0.08em; text-transform: uppercase; cursor: pointer; border: none; transition: all 0.25s; text-align: center; }
.tune-toggle-btn.rough { background: #0f172a; color: #475569; }
.tune-toggle-btn.rough.active { background: #1e3a5f; color: #38bdf8; box-shadow: inset 0 -2px 0 #38bdf8; }
.tune-toggle-btn.fine  { background: #0f172a; color: #475569; }
.tune-toggle-btn.fine.active  { background: #3b1a0a; color: #fb923c; box-shadow: inset 0 -2px 0 #fb923c; }
.fine-hint { font-size: 10px; color: #fb923c; background: #2d1a0a; border: 1px solid #854d0e; border-radius: 6px; padding: 7px 10px; margin-bottom: 12px; letter-spacing: 0.03em; }

/* ── Flameout overlay ── */
#flameoutOverlay {
  position: fixed; inset: 0; z-index: 200;
  background: rgba(2,8,23,0.92); backdrop-filter: blur(6px);
  display: none; align-items: center; justify-content: center;
}
.flameout-box {
  background: #0f172a; border: 2px solid #dc2626;
  border-radius: 16px; padding: 40px 48px; text-align: center;
  max-width: 440px; width: 90%;
  box-shadow: 0 0 60px #dc262640, 0 0 120px #dc262620;
}
.flameout-icon { font-size: 48px; margin-bottom: 12px; }
.flameout-title { font-family: 'Exo 2', sans-serif; font-size: 28px; font-weight: 900; color: #f87171; letter-spacing: 0.05em; margin-bottom: 8px; }
.flameout-sub { font-size: 11px; color: #f87171; letter-spacing: 0.2em; text-transform: uppercase; margin-bottom: 20px; }
#flameoutReason {
  font-size: 12px; color: #94a3b8; line-height: 1.7;
  background: #1e293b; border-radius: 8px; padding: 12px 16px;
  margin-bottom: 28px; font-family: 'Share Tech Mono', monospace;
}
.flameout-note { font-size: 11px; color: #cbd5e1; margin-bottom: 20px; letter-spacing: 0.05em; }
#btnRelight {
  font-family: 'Share Tech Mono', monospace; font-size: 14px; font-weight: 700;
  letter-spacing: 0.1em; padding: 16px 40px; border-radius: 10px;
  background: #7f1d1d; border: 2px solid #dc2626; color: #fca5a5;
  cursor: pointer; transition: all 0.2s; width: 100%;
}
#btnRelight:hover { background: #991b1b; box-shadow: 0 4px 24px #dc262660; }

/* ── Footer ── */
.footer { max-width: 960px; margin: 40px auto 0; padding: 0 16px; }
.footer-inner { border-top: 1px solid #1e293b; padding: 24px 0; text-align: center; }
.footer-title { font-family: 'Exo 2', sans-serif; font-size: 22px; font-weight: 900; background: linear-gradient(90deg, #38bdf8, #818cf8); -webkit-background-clip: text; -webkit-text-fill-color: transparent; margin-bottom: 4px; }
.footer-credits { font-size: 13px; color: #fbbf24; letter-spacing: 0.05em; line-height: 1.9; font-weight: 600; margin-top: 16px; }
.footer-credits .name { color: #4ade80; font-weight: 800; text-shadow: 0 0 8px #4ade8060; }
.switch-link { text-align: center; margin: 30px 0; }
.switch-link a { color: #38bdf8; font-size: 14px; }

@media (max-width: 640px) {
  .grid { grid-template-columns: 1fr; }
  h1 { font-size: 18px; }
}

  /* ── Desktop layout: sticky header, range sliders ── */
  body.layout-desktop #header { position: sticky; top: 0; z-index: 50; }

  input[type=range] { -webkit-appearance: none; appearance: none; width: 100%; height: 8px; border-radius: 4px; outline: none; cursor: pointer; }
  input[type=range]:disabled { cursor: not-allowed; opacity: 0.4; }
  input[type=range]::-webkit-slider-thumb { -webkit-appearance: none; width: 18px; height: 18px; border-radius: 50%; background: #38bdf8; border: 2px solid #0f172a; cursor: pointer; box-shadow: 0 0 10px #38bdf880; transition: transform 0.15s; }
  input[type=range]::-webkit-slider-thumb:hover { transform: scale(1.2); }
  input[type=range]:disabled::-webkit-slider-thumb { background: #475569; cursor: not-allowed; box-shadow: none; }
  input[type=range].gas::-webkit-slider-thumb  { background: #fb923c; box-shadow: 0 0 10px #fb923c80; }
  input[type=range].air::-webkit-slider-thumb  { background: #38bdf8; box-shadow: 0 0 10px #38bdf880; }
  input[type=range].vfd::-webkit-slider-thumb  { background: #22d3ee; box-shadow: 0 0 10px #22d3ee80; }
  input[type=range].fgr::-webkit-slider-thumb  { background: #a78bfa; box-shadow: 0 0 10px #a78bfa80; }

  /* ── Mobile layout: stepper buttons, sticky live-readings strip ── */

  /* Stepper buttons (Hawk ICS style ±0.2 increments) */
  .stepper-row { display: grid; grid-template-columns: 60px 1fr 60px; gap: 10px; align-items: center; margin-top: 8px; }
  .step-btn {
    -webkit-tap-highlight-color: transparent;
    user-select: none; -webkit-user-select: none;
    font-family: 'Exo 2', sans-serif; font-size: 28px; font-weight: 900;
    border: 2px solid; border-radius: 10px; padding: 14px 0;
    cursor: pointer; transition: transform 0.08s, background 0.15s, box-shadow 0.15s;
    background: #0f172a; text-align: center; line-height: 1;
  }
  .step-btn:active { transform: scale(0.92); }
  .step-btn:disabled { opacity: 0.3; cursor: not-allowed; }
  .step-btn.gas { color: #fb923c; border-color: #7c2d12; }
  .step-btn.gas:not(:disabled):active { background: #7c2d12; box-shadow: 0 0 16px #fb923c60 inset; }
  .step-btn.air { color: #38bdf8; border-color: #1e3a5f; }
  .step-btn.air:not(:disabled):active { background: #1e3a5f; box-shadow: 0 0 16px #38bdf860 inset; }
  .step-btn.vfd { color: #22d3ee; border-color: #155e63; }
  .step-btn.vfd:not(:disabled):active { background: #155e63; box-shadow: 0 0 16px #22d3ee60 inset; }
  .step-btn.fgr { color: #a78bfa; border-color: #4c1d95; }
  .step-btn.fgr:not(:disabled):active { background: #4c1d95; box-shadow: 0 0 16px #a78bfa60 inset; }

  .stepper-readout {
    background: #020817; border: 1px solid #1e293b; border-radius: 10px;
    padding: 12px 16px; text-align: center;
    font-family: 'Share Tech Mono', monospace;
  }
  .stepper-readout-val { font-size: 32px; font-weight: 700; line-height: 1; font-family: 'Exo 2', sans-serif; }
  .stepper-readout-val span { font-size: 14px; color: #cbd5e1; margin-left: 2px; }
  .stepper-readout-val.gas { color: #fb923c; }
  .stepper-readout-val.air { color: #38bdf8; }
  .stepper-readout-val.vfd { color: #22d3ee; }
  .stepper-readout-val.fgr { color: #a78bfa; }
  .stepper-bar { height: 4px; background: #1e293b; border-radius: 2px; margin-top: 8px; overflow: hidden; }
  .stepper-bar-fill { height: 100%; border-radius: 2px; transition: width 0.2s ease; }

  /* Sticky live readings strip (always visible while scrolling) */
  #liveStrip {
    position: sticky; top: 0; z-index: 60;
    background: #020817; border-bottom: 1px solid #1e293b;
    padding: 8px 12px;
    box-shadow: 0 4px 12px rgba(0,0,0,0.5);
  }
  .live-strip-inner {
    max-width: 960px; margin: 0 auto;
    display: grid; grid-template-columns: repeat(5, 1fr); gap: 6px;
    align-items: center;
  }
  .live-cell {
    background: #0f172a; border: 1px solid #1e293b; border-radius: 6px;
    padding: 5px 4px; text-align: center; min-width: 0;
  }
  .live-cell-label {
    font-size: 8px; color: #94a3b8; letter-spacing: 0.08em;
    text-transform: uppercase; font-weight: 600; line-height: 1;
  }
  .live-cell-val {
    font-family: 'Exo 2', sans-serif; font-size: 16px; font-weight: 700;
    line-height: 1.1; margin-top: 2px;
    white-space: nowrap; overflow: hidden; text-overflow: ellipsis;
  }
  .live-cell-unit { font-size: 9px; color: #64748b; font-weight: 500; margin-left: 1px; }
  .live-flame {
    background: #14532d; color: #4ade80;
    border: 1px solid #16a34a;
    font-size: 9px; font-weight: 700; letter-spacing: 0.06em;
    padding: 4px 2px; border-radius: 6px; text-align: center; line-height: 1.2;
  }
  .live-flame.unstable { background: #7f1d1d; color: #f87171; border-color: #dc2626; }
  .live-flame.warn { background: #3b2a05; color: #fbbf24; border-color: #854d0e; }
</style>
</head>
<body>
<script>
  // Choose the layout before first paint. Phones and narrow windows get the
  // stepper layout; everything else gets sliders. Can be toggled at the bottom.
  document.body.className = (/iPhone|Android.+Mobile/i.test(navigator.userAgent) || window.innerWidth < 900)
    ? 'layout-mobile' : 'layout-desktop';
</script>

<!-- HEADER -->
<div id="header">
  <div class="header-inner">
    <div class="header-top">
      <div>
        <div class="header-subtitle">Cleaver-Brooks CBEX-2D &nbsp;·&nbsp; <span style="color:#fbbf24;letter-spacing:0.12em;">Hawk ICS Parallel Positioning</span> &nbsp;·&nbsp; 30 ppm NOₓ</div>
        <h1>Boiler Combustion Simulator</h1>
      </div>
      <div style="display:flex;gap:10px;align-items:flex-start;">
        <div class="skill-toggle">
          <div class="skill-toggle-label">Skill Mode</div>
          <div class="skill-toggle-btns">
            <button id="btnBeginner" class="skill-btn beginner active">BEGINNER</button>
            <button id="btnAdvanced" class="skill-btn advanced">ADVANCED</button>
          </div>
        </div>
        <div class="saved-count">
          <div class="saved-label">Saved</div>
          <div id="savedCountNum">0<span>/11</span></div>
        </div>
      </div>
    </div>
    <div class="progress-dots" id="progressDots"></div>
    <div class="progress-labels">
      <span>LOW FIRE</span><span>50%</span><span>100%</span>
    </div>
  </div>
</div>

<!-- STICKY LIVE READINGS STRIP (phone layout) -->
<div id="liveStrip" class="mobile-only">
  <div class="live-strip-inner">
    <div class="live-cell">
      <div class="live-cell-label">O₂</div>
      <div class="live-cell-val" id="stripO2" style="color:#4ade80">—<span class="live-cell-unit">%</span></div>
    </div>
    <div class="live-cell">
      <div class="live-cell-label">CO</div>
      <div class="live-cell-val" id="stripCO" style="color:#4ade80">—<span class="live-cell-unit">ppm</span></div>
    </div>
    <div class="live-cell">
      <div class="live-cell-label">NOₓ</div>
      <div class="live-cell-val" id="stripNOx" style="color:#4ade80">—<span class="live-cell-unit">ppm</span></div>
    </div>
    <div class="live-cell">
      <div class="live-cell-label">Eff</div>
      <div class="live-cell-val" id="stripEff" style="color:#4ade80">—<span class="live-cell-unit">%</span></div>
    </div>
    <div class="live-flame" id="stripFlame">◉ STABLE</div>
  </div>
</div>

<!-- MAIN -->
<div id="main">
  <div class="grid">

    <!-- LEFT -->
    <div>
      <!-- Point header -->
      <div class="card" id="pointCard">
        <div class="point-header">
          <div>
            <div class="point-meta-label" id="pointMetaLabel">Low Fire Point</div>
            <div class="point-name" id="pointName">Low Fire</div>
          </div>
          <div class="firing-box">
            <div class="firing-label">Firing Rate</div>
            <div class="firing-val"><span id="firingPct">0</span><span class="unit">%</span></div>
          </div>
        </div>
      </div>

      <!-- Tune Mode Toggle -->
      <div class="tune-toggle" id="tuneModeToggle">
        <button class="tune-toggle-btn rough active" id="btnRoughMode">⬆ ROUGH TUNE</button>
        <button class="tune-toggle-btn fine" id="btnFineMode">⬇ FINE TUNE</button>
      </div>
      <div class="fine-hint" id="fineHint" style="display:none"></div>

      <!-- Controls: each control has a slider (PC) and a stepper (phone); only one is shown -->
      <div class="card">

        <!-- Gas Valve -->
        <div class="slider-wrap">
          <div class="slider-header">
            <span class="slider-label">Gas Valve</span>
            <span class="slider-val gas" id="gasVal">3.0<span>%</span></span>
          </div>
          <input type="range" id="gasSlider" class="gas desktop-only" min="0" max="100" step="0.2" value="3" />
          <div class="stepper-row mobile-only">
            <button class="step-btn gas" data-field="gas" data-delta="-0.2" aria-label="Gas down">−</button>
            <div class="stepper-readout">
              <div class="stepper-readout-val gas"><span id="gasBig">3.0</span><span>%</span></div>
              <div class="stepper-bar"><div class="stepper-bar-fill" id="gasBar" style="width:3%;background:#fb923c"></div></div>
            </div>
            <button class="step-btn gas" data-field="gas" data-delta="0.2" aria-label="Gas up">+</button>
          </div>
        </div>

        <!-- Air Damper -->
        <div class="slider-wrap">
          <div class="slider-header">
            <span class="slider-label">Air Damper</span>
            <span class="slider-val air" id="airVal">10.0<span>%</span></span>
          </div>
          <input type="range" id="airSlider" class="air desktop-only" min="0" max="100" step="0.2" value="10" />
          <div class="stepper-row mobile-only">
            <button class="step-btn air" data-field="air" data-delta="-0.2" aria-label="Air down">−</button>
            <div class="stepper-readout">
              <div class="stepper-readout-val air"><span id="airBig">10.0</span><span>%</span></div>
              <div class="stepper-bar"><div class="stepper-bar-fill" id="airBar" style="width:10%;background:#38bdf8"></div></div>
            </div>
            <button class="step-btn air" data-field="air" data-delta="0.2" aria-label="Air up">+</button>
          </div>
        </div>

        <!-- VFD Blower: 0-60 Hz, 60 Hz = motor rated speed -->
        <div class="slider-wrap">
          <div class="slider-header">
            <span class="slider-label">VFD Blower</span>
            <span class="slider-val vfd" id="vfdVal">70.0<span>%</span></span>
          </div>
          <input type="range" id="vfdSlider" class="vfd desktop-only" min="0" max="60" step="0.2" value="42" />
          <div class="stepper-row mobile-only">
            <button class="step-btn vfd" data-field="vfd" data-delta="-0.2" aria-label="VFD down">−</button>
            <div class="stepper-readout">
              <div class="stepper-readout-val vfd"><span id="vfdBig">42.0</span><span> Hz</span></div>
              <div class="stepper-bar"><div class="stepper-bar-fill" id="vfdBar" style="width:70%;background:#22d3ee"></div></div>
            </div>
            <button class="step-btn vfd" data-field="vfd" data-delta="0.2" aria-label="VFD up">+</button>
          </div>
          <div class="vfd-sub"><span id="vfdHz">42.0</span> Hz</div>
        </div>

        <!-- FGR Damper -->
        <div class="slider-wrap">
          <div class="slider-header">
            <span class="slider-label">FGR Damper</span>
            <span class="slider-val fgr" id="fgrVal">0.0<span>%</span></span>
          </div>
          <input type="range" id="fgrSlider" class="fgr desktop-only" min="0" max="100" step="0.2" value="0" />
          <div class="stepper-row mobile-only">
            <button class="step-btn fgr" data-field="fgr" data-delta="-0.2" aria-label="FGR down">−</button>
            <div class="stepper-readout">
              <div class="stepper-readout-val fgr"><span id="fgrBig">0.0</span><span>%</span></div>
              <div class="stepper-bar"><div class="stepper-bar-fill" id="fgrBar" style="width:0%;background:#a78bfa"></div></div>
            </div>
            <button class="step-btn fgr" data-field="fgr" data-delta="0.2" aria-label="FGR up">+</button>
          </div>
        </div>

      </div>

      <!-- Gas Flow Meter -->
      <div class="card" id="flowCard">
        <div class="sim-header tight">
          <span class="sim-title">Gas Flow Meter</span>
          <span class="sim-sub">CBEX-2D · Butterfly Valve</span>
        </div>
        <div class="flow-top">
          <div>
            <div class="flow-label">Gas Flow</div>
            <div class="flow-cfh" id="cfhDisplay">0 <span>CFH</span></div>
          </div>
          <div style="text-align:right;">
            <div class="flow-label">Input Rate</div>
            <div class="flow-mmbtu" id="mmbtuDisplay">0.000 <span>MMBTU/hr</span></div>
          </div>
        </div>
        <div class="gauge-wrap">
          <div class="gauge-header">
            <span>Input BTU/hr</span>
            <span class="gauge-val" id="btuInVal" style="color:#fb923c">0</span>
          </div>
          <div class="gauge-track marked">
            <div class="gauge-fill" id="btuInBar" style="width:0%;background:#fb923c"></div>
            <div class="gauge-marker" style="left:10%" title="Min Fire"></div>
            <div class="gauge-marker" style="left:100%;transform:translateX(-2px)" title="Max Fire"></div>
          </div>
          <div class="flow-scale">
            <span>0</span>
            <span class="limit heat-output-size">MIN 1.43M</span>
            <span class="limit heat-output-size">MAX 14.29M</span>
          </div>
        </div>
        <div class="heat-row">
          <div>
            <div class="heat-label">Heat Output</div>
            <div class="heat-val glow heat-output-size" id="btuOutDisplay">0.000 <span class="unit">MMBTU/hr</span></div>
          </div>
          <div style="text-align:right;">
            <div class="heat-label">Efficiency</div>
            <div class="heat-val heat-output-size" id="btuOutEffDisplay">—</div>
          </div>
        </div>
      </div>

      <!-- Validation -->
      <div class="validation-box" id="validationBox" style="display:none"></div>

      <!-- Save / Next -->
      <div class="btn-row">
        <button class="btn btn-save" id="btnSave">SAVE POINT</button>
        <button class="btn btn-next" id="btnNext" disabled>NEXT →</button>
      </div>

      <!-- Back / Export -->
      <div class="btn-row2">
        <button class="btn-back" id="btnBack" style="display:none">← BACK</button>
        <button class="btn-export" id="btnExport" style="display:none">EXPORT L5X</button>
      </div>
    </div>

    <!-- RIGHT -->
    <div>
      <!-- Live sim -->
      <div class="card" id="simCard">
        <div class="sim-header">
          <div>
            <span class="sim-title">Live Simulation</span>
            <div class="lag-display" id="lagDisplay"></div>
          </div>
          <span class="flame-badge flame-stable" id="flameBadge">● FLAME STABLE</span>
        </div>
        <div class="gauge-wrap">
          <div class="gauge-header"><span>O₂</span><span class="gauge-val" id="o2Val" style="color:#4ade80">—</span></div>
          <div class="gauge-track"><div class="gauge-fill" id="o2Bar" style="width:0%;background:#4ade80"></div></div>
        </div>
        <div class="gauge-wrap">
          <div class="gauge-header"><span>CO₂</span><span class="gauge-val" id="co2Val" style="color:#60a5fa">—</span></div>
          <div class="gauge-track"><div class="gauge-fill" id="co2Bar" style="width:0%;background:#60a5fa"></div></div>
        </div>
        <div class="gauge-wrap">
          <div class="gauge-header"><span>CO</span><span class="gauge-val" id="coVal" style="color:#4ade80">—</span></div>
          <div class="gauge-track"><div class="gauge-fill" id="coBar" style="width:0%;background:#4ade80"></div></div>
        </div>
        <div class="gauge-wrap">
          <div class="gauge-header"><span>NOₓ</span><span class="gauge-val" id="noxVal" style="color:#4ade80">—</span></div>
          <div class="gauge-track"><div class="gauge-fill" id="noxBar" style="width:0%;background:#4ade80"></div></div>
        </div>
        <div class="gauge-wrap">
          <div class="gauge-header"><span>Efficiency</span><span class="gauge-val" id="effVal" style="color:#4ade80">—</span></div>
          <div class="gauge-track"><div class="gauge-fill" id="effBar" style="width:0%;background:#4ade80"></div></div>
        </div>
        <div class="hint-box" id="coHint" style="display:none"></div>
        <div class="hint-box" id="noxTarget" style="display:none"></div>
        <div class="stat-grid">
          <div class="stat-box"><div class="stat-label">Excess Air</div><div class="stat-val" id="eaVal">—</div></div>
          <div class="stat-box"><div class="stat-label">Lambda (λ)</div><div class="stat-val" id="lambdaVal">—</div></div>
          <div class="stat-box"><div class="stat-label">Stack Temp</div><div class="stat-val stack" id="stackTempVal">—</div></div>
        </div>
      </div>

      <!-- Curve table -->
      <div class="table-card">
        <div class="table-title">Saved Curve Table</div>
        <table>
          <thead>
            <tr>
              <th style="text-align:left">PT</th>
              <th>GAS%</th><th>AIR%</th><th>VFD%</th><th>FGR%</th>
              <th>O2%</th><th>CO₂%</th><th>CO</th><th>NOx</th><th>STK°F</th>
            </tr>
          </thead>
          <tbody id="curveTable"></tbody>
        </table>
      </div>
    </div>

  </div>
</div>

<!-- FLAMEOUT OVERLAY -->
<div id="flameoutOverlay">
  <div class="flameout-box">
    <div class="flameout-icon">🔥</div>
    <div class="flameout-title">FLAMEOUT</div>
    <div class="flameout-sub">CB NOx 30 ppm — Burner Lockout</div>
    <div id="flameoutReason"></div>
    <div class="flameout-note">All tuning points cleared. Return to low fire procedure.</div>
    <button id="btnRelight">🔆 RELIGHT</button>
  </div>
</div>

<!-- FOOTER -->
<div class="footer">
  <div class="footer-inner">
    <div class="footer-title">Boiler Combustion Simulator</div>
    <div class="footer-credits">
      Created &amp; Designed by <span class="name">John Rohlfing Jr.</span><br/>
      With huge contribution by <span class="name">Chris Justiano</span> &amp; <span class="name">Don Freeman</span>
    </div>
  </div>
</div>
<div class="switch-link"><a href="#" id="switchLayout">Switch to Mobile Layout</a></div>

<script>
/* ═══════════════════════════════════════════════════════════════════════════
   Boiler Combustion Simulator — shared engine
   CB CBEX-2D · Hawk ICS Parallel Positioning · 30 ppm NOx

   Loaded by BOTH desktop.html and mobile.html. Everything that affects
   behaviour — physics, state, validation, render loop, L5X export and the
   flameout/relight cycle — lives here so the two layouts cannot drift apart.

   Each page owns only its control widgets and calls startSim() with two hooks:
     renderControls(pt)   sync the page's own controls (sliders / steppers) to pt
     renderReadings(r)    update any page-specific readouts (e.g. mobile live strip)
   and changes a control by calling setControl(field, value).
   ═══════════════════════════════════════════════════════════════════════════ */
'use strict';

// ─── CONSTANTS ────────────────────────────────────────────────────────────────
const VFD_MAX_HZ = 60.0;   // 60Hz motor — full speed at 60 Hz

// Commanded control ranges (0 .. max)
const CONTROL_MAX = { gas: 100, air: 100, vfd: VFD_MAX_HZ, fgr: 100 };

// ─── NAMEPLATE DATA (CB CBEX-2D 200-350-250ST) ─────────────────────────────
const NAMEPLATE_MIN_INPUT = 1429000;   // BTU/hr min gas input
const NAMEPLATE_MAX_INPUT = 14288000;  // BTU/hr max gas input
const GAS_HHV             = 1020;      // BTU/ft³ natural gas HHV
const NAMEPLATE_MAX_CFH   = NAMEPLATE_MAX_INPUT / GAS_HHV;  // ~14,008 CFH

// ─── PHYSICS CONSTANTS (v11 — CB Hawk ICS Calibration) ───────────────────────
// Model: lambda = K * (airEff/100)^Pa / flowFrac
//   flowFrac = butterflyFlow(gas%)  — actual gas flow, not valve position
//   airEff   = airDamperFlow(damper%) * (VFD_Hz / 60) * 100
//   FGR displaces fresh air at the fan inlet (20% FGR = 80% fresh air + 20% inert)
//
// Dual-anchor calibration:
//   Light-off: gas=3%, air=10%, VFD=42Hz (70%)  → O2 ≈ 8.5%  (lean ignition)
//   Full fire: gas=100%, air=75%, VFD=57Hz (95%) → O2 ≈ 3.5% (tight high-fire trim)
//
// NOx: 90 ppm thermal base (LNE staged air) + 8 ppm prompt (Fenimore)
// FGR suppression exp = -7.5 gives ~30ppm at 18-19% FGR (CB induced FGR target)
// With realistic FGR dilution, operator must open air damper ~15% more to
// compensate for FGR — matches real commissioning experience.
const Pa = 1.02;    // air exponent
const K  = 1.53;    // air scale factor

// ─── TUNING POINTS ───────────────────────────────────────────────────────────
const POINTS = [
  { id:0,  label:"Low Fire", pct:0   },
  { id:1,  label:"Point 2",  pct:10  },
  { id:2,  label:"Point 3",  pct:20  },
  { id:3,  label:"Point 4",  pct:30  },
  { id:4,  label:"Point 5",  pct:40  },
  { id:5,  label:"Point 6",  pct:50  },
  { id:6,  label:"Point 7",  pct:60  },
  { id:7,  label:"Point 8",  pct:70  },
  { id:8,  label:"Point 9",  pct:80  },
  { id:9,  label:"Point 10", pct:90  },
  { id:10, label:"Point 11", pct:100 },
];
const NUM_POINTS = POINTS.length;
const LAST_IDX   = NUM_POINTS - 1;

// ─── FLAME STABILITY TIMING ─────────────────────────────────────────────────
// Three states: STABLE → FLAME UNSTABLE (warning band, no countdown) →
// FLAMEOUT IMMINENT (a trip limit is crossed; countdown runs) → lockout.
// instabilityTicks advances only on the 250 ms analyzer timer, so the
// countdown is wall-clock time (2 s) regardless of how fast the controls move.
const FLAMEOUT_TICKS = 8;   // 8 × 250 ms = 2 s flame-failure response

// ─── ANALYZER LAG ────────────────────────────────────────────────────────────
// Real flue gas analyzers respond slowly due to sample transport and cell response.
// Modelled as first-order exponential lag:  Y(n) = Y(n-1) + (X - Y(n-1)) * α
// where α = Δt / τ  (scan interval / time constant). The render loop is the scan.
const LAG_DT    = 0.25;   // seconds per render tick (250 ms)
const TAU_O2    = 8.0;    // O2 electrochemical cell  T63 ≈ 8s
const TAU_CO2   = 8.0;    // CO₂ NDIR cell            T63 ≈ 8s
const TAU_CO    = 12.0;   // CO NDIR / electrochemical T63 ≈ 12s
const TAU_NOX   = 15.0;   // NOx chemiluminescent      T63 ≈ 15s
const ALPHA_O2  = Math.min(1, LAG_DT / TAU_O2);
const ALPHA_CO2 = Math.min(1, LAG_DT / TAU_CO2);
const ALPHA_CO  = Math.min(1, LAG_DT / TAU_CO);
const ALPHA_NOX = Math.min(1, LAG_DT / TAU_NOX);
const TAU_STACK = 60.0;   // stack thermocouple + breeching thermal mass T63 ≈ 60s
const ALPHA_STACK = Math.min(1, LAG_DT / TAU_STACK);

// ─── VALIDATION TARGETS ─────────────────────────────────────────────────────
// Fine-tune O2 targets per firing range (tight high-fire, relaxed light-off)
const FINE_O2_TARGETS = [
  { max: 10.0, ideal: 8.5 },  // Pt0  Light-Off — lean for safe ignition
  { max: 8.0,  ideal: 6.5 },  // Pt1  10%
  { max: 7.0,  ideal: 5.5 },  // Pt2  20%
  { max: 6.0,  ideal: 4.8 },  // Pt3  30%
  { max: 5.5,  ideal: 4.3 },  // Pt4  40%
  { max: 5.0,  ideal: 3.8 },  // Pt5  50%
  { max: 4.5,  ideal: 3.5 },  // Pt6  60%
  { max: 4.2,  ideal: 3.3 },  // Pt7  70%
  { max: 4.0,  ideal: 3.0 },  // Pt8  80%
  { max: 3.8,  ideal: 2.8 },  // Pt9  90%
  { max: 3.5,  ideal: 2.5 },  // Pt10 100% — tight trim
];

// ─── VALVE / DAMPER CHARACTERISTICS ─────────────────────────────────────────
// CB gas butterfly valve: highly nonlinear, most flow change in mid-range.
// Calibrated so 3% valve ≈ 10% flow (min fire) and 100% valve = 100% flow.
// Below 0.5% the curve tapers smoothly to zero (a closing valve leaks a
// trickle, it does not snap shut) — no cliff between 0.5% and 0.4%.
function butterflyFlow(valvePct) {
  const x = Math.max(0, valvePct / 100);
  if (x <= 0) return 0;
  let f = Math.min(1.0, Math.pow(Math.sin(x * Math.PI / 2), 0.65));
  if (x < 0.005) f *= Math.pow(x / 0.005, 2);
  return f;
}

// CB butterfly / opposed-blade air damper: quick-opening characteristic.
// At 50% position ≈ 64% of max airflow; at 10% ≈ 22%.
function airDamperFlow(damperPct) {
  const x = Math.max(0, damperPct / 100);
  if (x < 0.005) return 0;
  return Math.min(1.0, Math.pow(x, 0.65));
}

// ─── PHYSICS ─────────────────────────────────────────────────────────────────
function calcCombustion(gas, air, vfd_hz, fgr, mode) {
  // mode: 'rough' = cold furnace (default), 'fine' = hot/heat-soaked furnace
  mode = mode || 'rough';

  // Commanded position = actual position. Actuator deadband / hysteresis is
  // deliberately NOT modelled: the value-dependent wobble it added made the
  // response non-monotonic (raising a control could lower its reading).
  // Real nonlinearity comes from butterflyFlow() and airDamperFlow().
  const gasAct = Math.max(0, gas);
  const airAct = Math.max(0, air);
  const vfdAct = Math.max(0, vfd_hz);
  const fgrAct = Math.max(0, fgr);

  // Combined air: nonlinear damper characteristic × VFD speed (fan law: flow ∝ speed)
  const vfdSpd  = vfdAct / VFD_MAX_HZ * 100;   // 0-100%
  const airDamp = airDamperFlow(airAct);        // nonlinear 0-1
  const airEff  = airDamp * vfdSpd;             // effective air %

  // Gas flow via butterfly valve characteristic
  const flowFrac = butterflyFlow(gasAct);
  const btuInput = flowFrac * NAMEPLATE_MAX_INPUT;
  const cfh      = flowFrac * NAMEPLATE_MAX_CFH;
  const mmbtuIn  = btuInput / 1000000;

  const fgrFrac = fgrAct / 100;

  // Fuel availability: as the valve closes the last fraction of a percent,
  // combustion products fade with the fuel. 1.0 above 2% flow, 0 at no flow.
  const fuelAvail = Math.min(1, flowFrac / 0.02);
  const noFire    = flowFrac < 0.002;   // effectively no fuel — stack is purge air

  const airNorm = K * Math.pow(Math.max(airEff, 0.1) / 100, Pa);

  // FGR displaces fresh air at the FD fan inlet (induced FGR system).
  // Factor 0.72 = 1 - (residual O2 in FGR / ambient O2), adjusted for imperfect
  // mixing and duct in-leakage. At 20% FGR the effective fresh-air fraction is
  // 1 - 0.20×0.72 = 0.856 → O2 drops ~1.5-2.0 points; operator must add air.
  const fgrDilution = 1 - fgrFrac * 0.72;
  const effAir  = airNorm * fgrDilution;
  // lambdaRaw drives O2 (so a starved flame reads toward 20.9% ambient);
  // lambda is clamped for the CO / NOx correlations, which are only
  // calibrated between 0.4 and 7.
  const lambdaRaw = effAir / Math.max(flowFrac, 1e-6);
  const lambda    = Math.max(0.40, Math.min(7.0, lambdaRaw));

  // ── Hot-boiler adjustments (fine-tune mode) ──────────────────────────────
  // Heat-soaked furnace: better combustion, O2 reads 0.3-0.5% lower,
  // hotter refractory = higher flame temp = more NOx, tighter CO response
  const isHot         = mode === 'fine';
  const heatSoakO2    = isHot ? 0.4  : 0;    // O2 drop from heat soak
  const furnaceTempK  = isHot ? 1.08 : 1.0;  // 8% NOx increase from hot refractory
  const coSensitivity = isHot ? 1.15 : 1.0;  // CO rises faster near stoichiometric when hot

  const rawO2 = lambdaRaw >= 1.0 ? Math.min(20.9, 20.9 * (lambdaRaw - 1) / lambdaRaw) : 0;
  const o2 = noFire ? 20.9 : Math.max(0, rawO2 - heatSoakO2);
  const ea = Math.max(0, (lambda - 1) * 100);

  // ── CO — computed BEFORE stability so CO informs flame state ─────────────
  // Real CB firetube CO vs O2: flat at 10-30 ppm, then a near-vertical wall
  // at O2 ≈ 1.0-1.5% (λ ≈ 1.05-1.08). You're fine until suddenly you're not.
  //
  // Calibration targets (stable, FGR≈0):
  //   λ=2.5 → ~5 ppm    λ=1.8 → ~10 ppm   λ=1.4 → ~20 ppm   λ=1.15 → ~30 ppm
  //   λ=1.08 → ~50 ppm  λ=1.06 → ~320 ppm (THE KNEE)   λ=1.03 → ~700   λ=1.00 → ~1800
  const coBase = 4 + 14 * Math.exp(-2.6 * (lambda - 1.0)) * coSensitivity;

  // Rich spike — near-vertical wall below λ≈1.06, transition zone 1.06-1.12
  let coRich = 0;
  if (lambda < 1.06) {
    coRich = 300 * coSensitivity * Math.exp(12.0 * (1.06 - lambda));
  } else if (lambda < 1.12) {
    coRich = 35 * coSensitivity * Math.pow((1.12 - lambda) / 0.06, 2.0);
  }

  // Lean tail — flame cooling, quenching at extreme excess air
  const coLean = lambda > 2.8 ? 18 * Math.pow(lambda - 2.8, 2.0) : 0;

  // Firing-rate effect — higher firing rate shortens residence time slightly
  const coFiring = 4 * Math.pow(flowFrac, 1.4);

  // FGR: moderate FGR is fine, but excessive FGR quenches the flame
  let coFgrHigh = 0;
  if      (fgrFrac > 0.22) coFgrHigh = 400 * Math.pow(fgrFrac - 0.22, 1.3) * (1 + flowFrac * 1.5);
  else if (fgrFrac > 0.18) coFgrHigh = 50  * Math.pow(fgrFrac - 0.18, 1.1) * (1 + flowFrac);
  else if (fgrFrac > 0.10) coFgrHigh = 8   * (fgrFrac - 0.10) * 10;

  // FGR at light-off is particularly bad (cold furnace, weak flame).
  // Light-off region extends to ~10% gas (flowFrac≈0.25)
  const coFgrLightOff = (flowFrac < 0.25 && fgrFrac > 0.05)
    ? 120 * fgrFrac * (0.25 - flowFrac) * 16 : 0;

  // Sum of all chemistry-driven CO sources — what the analyzer would read
  // from the combustion alone, before flame degradation adds more.
  const coCombustion = coBase + coRich + coLean + coFiring + coFgrHigh + coFgrLightOff;

  // ── Stability — what the BMS flame scanner (UV / flame rod) would trip on ─
  //   λ < 0.90:  flame is orange/lazy, UV signal marginal → trips in seconds
  //   λ > 5.5:   flame lifts off, lean blow-off
  //   CO > 350:  combustion is failing — catches the λ=0.90-1.06 gap where
  //              O2 is near zero and CO is spiking
  //   O2 < 0.5% at meaningful fire (gas>8%): starved, flame integrity failing
  //   FGR > 28%: flame temperature too low, quench
  //   FGR > 8% at light-off: cold furnace can't sustain diluted flame
  const tooRich       = lambda < 0.90;
  const tooLean       = lambda > 5.5;
  const fgrQuench     = fgrFrac > 0.28;
  const fgrAtLightOff = flowFrac < 0.22 && fgrFrac > 0.08;
  const highCO        = coCombustion > 350;
  const lowO2         = o2 < 0.5 && gasAct > 8;
  const stable        = !tooRich && !tooLean && !fgrQuench && !fgrAtLightOff
                      && !highCO && !lowO2;

  // ── Early warning band — flame is lit but visibly degrading ──────────────
  // Sits just inside each trip limit. A real flame at 17% O2 with CO climbing
  // is not "stable"; the scanner signal is already getting ragged. Nothing
  // counts down here — the operator has time to correct. Cross a trip limit
  // above and the flameout countdown starts.
  const nearRich    = lambda < 1.0;                          // at / below stoichiometric
  const nearLean    = lambda > 3.8;                          // O2 above ~15.4%
  const nearQuench  = fgrFrac > 0.25;
  const nearFgrLO   = flowFrac < 0.25 && fgrFrac > 0.06;
  const risingCO    = coCombustion > 150;
  const nearLowO2   = o2 < 1.0 && gasAct > 8;
  const marginal    = stable && (nearRich || nearLean || nearQuench
                      || nearFgrLO || risingCO || nearLowO2);

  // ── Instability CO — flame degradation adds unburned fuel to exhaust ─────
  let coInstability = 0;
  if (!stable) {
    let factor = 0;
    if (tooRich)       factor = Math.max(factor, (0.90 - lambda) * 6);
    if (tooLean)       factor = Math.max(factor, (lambda - 5.5) * 3.5);
    if (fgrQuench)     factor = Math.max(factor, (fgrFrac - 0.28) * 16);
    if (fgrAtLightOff) factor = Math.max(factor, 0.80);
    if (highCO)        factor = Math.max(factor, (coCombustion - 350) / 600);
    if (lowO2)         factor = Math.max(factor, (0.5 - o2) * 3);
    coInstability = Math.min(4000, 400 + 1800 * factor);
  }
  const co = Math.min(9999, Math.max(3, (coCombustion + coInstability) * fuelAvail));

  // ── NOx — LNE thermal base + prompt NOx floor ────────────────────────────
  // CB LNE burner: staged air mixing reduces thermal NOx base to ~90 ppm.
  // Prompt NOx (Fenimore): ~8 ppm, NOT suppressed by FGR — sets a hard floor.
  //   Light-off (gas≈3, FGR=0, λ≈1.7): ≈ 55-65 ppm
  //   Full fire FGR=0 (λ≈1.2):         ≈ 98 ppm
  //   Full fire FGR=19% (λ≈1.2):       ≈ 28-30 ppm (CB 30ppm target)
  let tempFactor;
  if      (lambda < 1.05)  tempFactor = lambda * 0.86;
  else if (lambda <= 1.15) tempFactor = 1.0;
  else                     tempFactor = 1.0 / (1 + 0.7 * Math.pow(lambda - 1.15, 1.6));
  const fgrSuppression = Math.exp(-7.5 * fgrFrac);
  const firingFactor   = 0.55 + 0.45 * Math.pow(flowFrac, 0.30);   // small flames ≈ 0.80, full fire ≈ 1.0
  const thermalNOx = 90 * tempFactor * firingFactor * fgrSuppression * furnaceTempK;
  const promptNOx  = 8;
  let nox = (thermalNOx + promptNOx) * fuelAvail;
  if (!stable) nox *= 0.70;
  nox = Math.max(0, Math.round(nox));

  // ── Efficiency — stack temp & radiation ──────────────────────────────────
  // Stack temp: firing rate is the dominant driver (turbulent flow regime),
  // ~2°F per 1% O₂, modest increase above ~10% FGR.
  //   Low fire ~320-340°F · Mid fire ~370-390°F · High fire ~440-460°F
  const STACK_NO_FIRE = 90;   // °F — fan purging, no flame
  const stackTemp = noFire ? STACK_NO_FIRE
    : 260 + 180 * Math.pow(flowFrac, 0.55) + o2 * 2
      + (fgrFrac > 0.10 ? (fgrFrac - 0.10) * 80 : 0);
  const dryFlueLoss  = (0.38 + ea * 0.0034) * (stackTemp - 60) / 100 * 4.2;
  const moistureLoss = 10.5;                        // H2O from hydrogen in CH4, HHV basis
  const RADIATION_BTU = 40000;                      // fixed shell loss
  const radiationLoss = btuInput > 0
    ? Math.min(3.0, (RADIATION_BTU / btuInput) * 100) : 0.5;
  const eff = noFire ? 0 : Math.max(0, Math.min(99.5,
    100 - dryFlueLoss - moistureLoss - radiationLoss
    - Math.min(co, 600) * 0.003));

  // ── CO₂ — 11.7% max for natural gas at stoichiometric ────────────────────
  const co2 = Math.max(0, Math.round(11.7 * (20.9 - o2) / 20.9 * 10) / 10);

  // ── Diagnostic ───────────────────────────────────────────────────────────
  let coReason = '';
  if (!stable) {
    if (tooRich)            coReason = 'Rich — increase air damper or VFD speed';
    else if (highCO)        coReason = 'CO breakpoint — combustion failing, add air or reduce gas';
    else if (lowO2)         coReason = 'O₂ critically low — increase air damper or VFD';
    else if (tooLean)       coReason = 'Lean blow-off — reduce air or decrease VFD';
    else if (fgrQuench)     coReason = 'FGR quench — cut FGR below 28%';
    else if (fgrAtLightOff) coReason = 'FGR too early — close FGR until flame is established';
  } else if (marginal) {
    if (nearRich || nearLowO2) coReason = 'Rich — at the CO breakpoint, add air or reduce gas';
    else if (nearQuench)       coReason = 'FGR near quench limit — reduce FGR';
    else if (nearFgrLO)        coReason = 'FGR at light-off — close FGR until flame is established';
    else if (nearLean)         coReason = 'Excess air — lean, flame cooling; reduce air or VFD';
    else if (fgrFrac > 0.22)   coReason = 'FGR too high — incomplete combustion';
    else                       coReason = 'CO rising — trim air/fuel ratio';
  }

  return {
    o2:      Math.round(o2 * 10) / 10,
    co2,
    co:      Math.round(co),
    nox,
    eff:     Math.round(eff * 10) / 10,
    ea:      Math.round(ea),
    stable,
    marginal,
    noFire,
    lambda:  Math.round(lambda * 100) / 100,
    coReason,
    airEff:  Math.round(airEff * 10) / 10,
    vfdSpd:  Math.round(vfdSpd * 10) / 10,
    btuInput: Math.round(btuInput),
    cfh:      Math.round(cfh),
    mmbtuIn:  Math.round(mmbtuIn * 1000) / 1000,
    flowFrac: Math.round(flowFrac * 1000) / 1000,
    btuOutput: Math.round(btuInput * (eff / 100)),
    stackTemp: Math.round(stackTemp),
  };
}

// ─── LIGHT-OFF START POSITION ───────────────────────────────────────────────
// VFD=42Hz (70%), FGR=0%. Gas and Air are randomized each fresh session /
// relight so the operator starts from a different position and must tune in
// manually — like a real boiler relight procedure.
//
// Gas max = 7%: above ~8% gas no air value within 3–14% is stable (always
// rich). test.stable is the only reliable guard — lambda alone is not enough
// because highCO triggers at λ=0.90–1.06 even when lambda looks "safe".
function freshLightOff() {
  const SAFE_FALLBACK = { gas: 3.0, air: 10.0, vfd: 42.0, fgr: 0 };
  let gas, air, attempts = 0;
  do {
    gas = 1.0 + Math.round(Math.random() * 6.0 * 10) / 10;  // 1.0–7.0%
    air = 3.0 + Math.round(Math.random() * 11.0 * 10) / 10; // 3.0–14.0%
    const t = calcCombustion(gas, air, 42.0, 0);
    if (t.stable && !t.marginal) break;
    attempts++;
  } while (attempts < 40);
  if (attempts >= 40) return SAFE_FALLBACK;
  return { gas, air, vfd: 42.0, fgr: 0 };
}

// ─── STATE ───────────────────────────────────────────────────────────────────
let LIGHTOFF         = freshLightOff();
let currentIdx       = 0;
let savedPoints      = Array(NUM_POINTS).fill(null);
let roughPoints      = Array(NUM_POINTS).fill(null);  // Rough-tune stored separately
let currentPt        = { ...LIGHTOFF };
let isSaved          = false;
let saveTried        = false;
let instabilityTicks = 0;
let tuneMode         = 'rough';     // 'rough' or 'fine'
let hintsUnlocked    = false;       // hints hidden until first flameout (Advanced)
let skillMode        = 'beginner';  // 'beginner' or 'advanced'
function hintsOn() { return skillMode === 'beginner' || hintsUnlocked; }

// Analyzer lag filter state (efficiency is derived from the analyzer, so it
// lags with O2; stack temp has its own slow thermal lag)
let lagO2 = 0, lagCO2 = 0, lagCO = 0, lagNOx = 0, lagEff = 0, lagStack = 0;

// Display-only noise state (flow meter jitter, thermocouple bounce)
let flowNoise  = 0;
let stackNoise = 0;

// Page hooks (set by startSim)
let hooks = { renderControls() {}, renderReadings() {}, setControlsEnabled() {} };

// Cached element lookup
const _els = {};
function el(id) { return _els[id] || (_els[id] = document.getElementById(id)); }

function seedLag(pt, mode) {
  const s = calcCombustion(pt.gas, pt.air, pt.vfd, pt.fgr, mode);
  lagO2 = s.o2; lagCO2 = s.co2; lagCO = s.co; lagNOx = s.nox;
  lagEff = s.eff; lagStack = s.stackTemp;
}

// ─── VALIDATION ──────────────────────────────────────────────────────────────
function getValidation(pt, idx) {
  if (idx === 0) return null;
  const prev = savedPoints[idx - 1];
  if (!prev) return null;

  // Rough-tune ascending: gas/air/VFD must be ≥ previous point
  if (tuneMode === 'rough') {
    if (pt.gas < prev.gas) return `Gas must be ≥ Point ${idx} (${prev.gas.toFixed(1)}%)`;
    if (pt.air < prev.air) return `Air damper must be ≥ Point ${idx} (${prev.air.toFixed(1)}%)`;
    if (pt.vfd < prev.vfd) return `VFD must be ≥ Point ${idx} (${prev.vfd.toFixed(1)} Hz)`;
  }

  // Hint-level validation: shown always in Beginner, after flameout in Advanced
  if (hintsOn()) {
    const curSim = calcCombustion(pt.gas, pt.air, pt.vfd, pt.fgr, tuneMode);

    // Rough: O2 must trend down going up the curve
    if (tuneMode === 'rough') {
      const prevSim = calcCombustion(prev.gas, prev.air, prev.vfd, prev.fgr, tuneMode);
      if (curSim.o2 > prevSim.o2 + 0.5) {
        return `O₂ should not rise (prev ${prevSim.o2}% → now ${curSim.o2}%) — increase gas or reduce air/VFD`;
      }
    }

    // Fine-tune: stricter O2 targets and CO limit
    if (tuneMode === 'fine') {
      const target = FINE_O2_TARGETS[idx];
      if (curSim.o2 > target.max) {
        return `Fine tune: O₂ too high (${curSim.o2}% > ${target.max}% max) — reduce air or increase gas`;
      }
      if (curSim.co > 100) {
        return `Fine tune: CO too high (${curSim.co} ppm > 100 ppm limit) — add air or reduce FGR`;
      }
    }
  }

  return null;
}

// ─── GAUGES ──────────────────────────────────────────────────────────────────
function gaugeColor(id, value) {
  if (id === 'o2')  return value < 1.0 ? '#f87171' : (value < 2.0 || value > 8.0) ? '#fbbf24' : '#4ade80';
  if (id === 'co2') return value > 11.0 ? '#fbbf24' : value < 4.0 ? '#94a3b8' : '#60a5fa';
  if (id === 'co')  return value > 400 ? '#f87171' : value > 150 ? '#fbbf24' : '#4ade80';
  if (id === 'nox') return value > 50 ? '#fbbf24' : '#4ade80';
  if (id === 'eff') return value < 75 ? '#f87171' : value < 80 ? '#fbbf24' : '#4ade80';
  return '#4ade80';
}

function updateGauge(id, value, min, max, unit) {
  const pct   = Math.min(100, Math.max(0, ((value - min) / (max - min)) * 100));
  const color = gaugeColor(id, value);
  const val = el(id + 'Val'), bar = el(id + 'Bar');
  val.textContent = value + ' ' + unit;
  val.style.color = color;
  bar.style.width      = pct + '%';
  bar.style.background = color;
}

// ─── PROGRESS DOTS ───────────────────────────────────────────────────────────
function renderDots() {
  const container = el('progressDots');
  container.innerHTML = '';
  for (let i = 0; i < NUM_POINTS; i++) {
    const wrap = document.createElement('div');
    wrap.className = 'dot-wrap' + (i < LAST_IDX ? ' grow' : '');

    const dot = document.createElement('div');
    dot.className = 'dot';
    dot.title = POINTS[i].label;

    if (i === currentIdx) {
      dot.classList.add('current');
      const inner = document.createElement('div');
      inner.className = 'dot-inner';
      dot.appendChild(inner);
    } else if (savedPoints[i]) {
      dot.classList.add('saved');
      const inner = document.createElement('div');
      inner.className = 'dot-inner-saved';
      dot.appendChild(inner);
    } else if (i < currentIdx) {
      dot.classList.add('unsaved-past');
    }
    wrap.appendChild(dot);

    if (i < LAST_IDX) {
      const line = document.createElement('div');
      line.className = 'dot-line' + (savedPoints[i] ? ' done' : '');
      wrap.appendChild(line);
    }
    container.appendChild(wrap);
  }
}

// ─── CURVE TABLE ─────────────────────────────────────────────────────────────
function renderTable() {
  const tbody = el('curveTable');
  tbody.innerHTML = '';
  POINTS.forEach((p, i) => {
    const s     = savedPoints[i];
    const isCur = i === currentIdx;
    const tr    = document.createElement('tr');
    if (isCur) tr.className = 'cur-row';
    const ptLabel = p.pct === 0 ? 'L.F.' : p.pct + '%';
    if (s) {
      const c = calcCombustion(s.gas, s.air, s.vfd, s.fgr, s.mode || 'rough');
      tr.innerHTML = `
        <td style="color:${isCur?'#38bdf8':'#64748b'}">${ptLabel}</td>
        <td style="color:#fb923c">${s.gas.toFixed(0)}</td>
        <td style="color:#38bdf8">${s.air.toFixed(0)}</td>
        <td style="color:#22d3ee">${(s.vfd / VFD_MAX_HZ * 100).toFixed(1)}</td>
        <td style="color:#a78bfa">${s.fgr.toFixed(0)}</td>
        <td style="color:${c.o2<2?'#f87171':'#4ade80'}">${c.o2}</td>
        <td style="color:#60a5fa">${c.co2}</td>
        <td style="color:${c.co>400?'#f87171':'#94a3b8'}">${c.co}</td>
        <td style="color:${c.nox>30?'#fbbf24':'#4ade80'}">${c.nox}</td>
        <td style="color:#fb923c;font-size:10px">${c.stackTemp}</td>`;
    } else {
      tr.innerHTML = `
        <td style="color:${isCur?'#38bdf8':'#64748b'}">${ptLabel}</td>
        <td colspan="9" style="text-align:center;color:#94a3b8;font-size:10px">
          ${isCur ? '— editing —' : '· · ·'}</td>`;
    }
    tbody.appendChild(tr);
  });
}

// ─── STRUCTURE RENDER ────────────────────────────────────────────────────────
// Everything that only changes when a point is saved or the operator moves
// between points / modes. Re-rendered only when structureKey() changes, so
// the 4 Hz analyzer tick does not rebuild the dots and table every time.
let lastStructureKey = null;
function structureKey() {
  return [currentIdx, tuneMode, skillMode, hintsUnlocked,
    savedPoints.map(p => p ? `${p.gas},${p.air},${p.vfd},${p.fgr},${p.mode}` : '-').join(';')
  ].join('|');
}

function renderStructure() {
  const pt         = POINTS[currentIdx];
  const savedCount = savedPoints.filter(Boolean).length;
  const beginner   = skillMode === 'beginner';
  const fine       = tuneMode === 'fine';

  // Skill mode buttons
  el('btnBeginner').classList.toggle('active', beginner);
  el('btnAdvanced').classList.toggle('active', !beginner);

  // Tune mode toggle — hidden entirely in Beginner mode
  el('tuneModeToggle').style.display = beginner ? 'none' : '';
  el('btnRoughMode').classList.toggle('active', !fine);
  el('btnFineMode').classList.toggle('active', fine);

  // Fine-tune hint — only visible once hints are unlocked
  const fineHint = el('fineHint');
  if (hintsOn() && fine && !beginner) {
    const tgt = FINE_O2_TARGETS[currentIdx];
    fineHint.style.display = '';
    fineHint.innerHTML = `⬇ FINE TUNE — Hot boiler, tightening O₂. Target: <b>${tgt.ideal}%</b> (max ${tgt.max}%) &nbsp;·&nbsp; CO limit: <b>100 ppm</b>`;
  } else {
    fineHint.style.display = 'none';
  }

  // Analyzer lag display — faster in fine-tune mode
  el('lagDisplay').innerHTML = fine
    ? 'O₂/CO₂ lag <span class="hot">4s</span> &nbsp;·&nbsp;CO lag <span class="hot">6s</span> &nbsp;·&nbsp;NOₓ lag <span class="hot">8s</span> &nbsp;<span class="hot">HOT</span>'
    : 'O₂/CO₂ lag <span class="cold">8s</span> &nbsp;·&nbsp;CO lag <span class="cold">12s</span> &nbsp;·&nbsp;NOₓ lag <span class="cold">15s</span>';

  // Header
  const countEl = el('savedCountNum');
  countEl.innerHTML   = `${savedCount}<span>/${NUM_POINTS}</span>`;
  countEl.style.color = savedCount === NUM_POINTS ? '#4ade80' : '#38bdf8';

  // Point info
  const modeLabel = beginner ? '' : (fine ? ' (Fine)' : ' (Rough)');
  el('pointMetaLabel').textContent = (pt.id === 0 ? 'Low Fire Point' : `Tuning Point ${pt.id + 1}`) + modeLabel;
  el('pointName').textContent      = pt.label;
  el('firingPct').textContent      = pt.pct;

  // Back / Export — direction-aware
  const showBack = fine ? currentIdx < LAST_IDX : currentIdx > 0;
  el('btnBack').style.display   = showBack ? '' : 'none';
  el('btnBack').textContent     = fine ? 'BACK →' : '← BACK';
  el('btnExport').style.display = savedCount === NUM_POINTS ? '' : 'none';

  renderDots();
  renderTable();
}

// ─── LIVE RENDER (every tick and every control change) ──────────────────────
function render(timerTick) {
  const sim        = calcCombustion(currentPt.gas, currentPt.air, currentPt.vfd, currentPt.fgr, tuneMode);
  const validation = getValidation(currentPt, currentIdx);

  // Dots, table, header and point labels only when something structural changed
  const key = structureKey();
  if (key !== lastStructureKey) { lastStructureKey = key; renderStructure(); }

  // Control readouts (commanded values)
  el('gasVal').childNodes[0].textContent = currentPt.gas.toFixed(1);
  el('airVal').childNodes[0].textContent = currentPt.air.toFixed(1);
  el('vfdVal').childNodes[0].textContent = (currentPt.vfd / VFD_MAX_HZ * 100).toFixed(1);
  el('vfdHz').textContent                = currentPt.vfd.toFixed(1);
  el('fgrVal').childNodes[0].textContent = currentPt.fgr.toFixed(1);
  hooks.renderControls(currentPt);

  // Gas flow meter — bounded random walk so the reading jitters like a real
  // turbine/orifice meter. Display only; sim.btuInput is untouched.
  flowNoise += (Math.random() - 0.5) * 0.006;
  flowNoise *= 0.90;   // mean-reversion
  flowNoise  = Math.max(-0.02, Math.min(0.02, flowNoise));
  const flowFactor = 1 + flowNoise;
  const cfhDisp    = sim.cfh > 0 ? Math.round(sim.cfh * flowFactor) : 0;
  const mmbtuDisp  = sim.mmbtuIn > 0 ? sim.mmbtuIn * flowFactor : 0;
  el('cfhDisplay').innerHTML   = cfhDisp.toLocaleString() + ' <span>CFH</span>';
  el('mmbtuDisplay').innerHTML = mmbtuDisp.toFixed(3) + ' <span>MMBTU/hr</span>';
  el('btuInVal').textContent   = (sim.btuInput / 1000000).toFixed(2) + 'M BTU/hr';
  el('btuInVal').style.color   =
    sim.btuInput < NAMEPLATE_MIN_INPUT && currentPt.gas >= 1 ? '#f87171' :
    sim.btuInput > NAMEPLATE_MAX_INPUT ? '#f87171' : '#fb923c';
  el('btuInBar').style.width   = Math.min(100, (sim.btuInput / NAMEPLATE_MAX_INPUT) * 100) + '%';

  // Heat output
  const outMMBTU = sim.btuInput > 0 ? (sim.btuInput * lagEff / 100 / 1000000).toFixed(3) : '0.000';
  el('btuOutDisplay').innerHTML    = outMMBTU + ' <span class="unit">MMBTU/hr</span>';
  el('btuOutEffDisplay').innerHTML = sim.btuInput > 0 ? `<span class="eff">${(Math.round(lagEff * 10) / 10)}%</span>` : '—';

  // Validation
  // Beginner: hint shown LIVE whenever a constraint is not met
  // Advanced: hint shown only after a save attempt; auto-clears once valid
  const valBox = el('validationBox');
  let showVal;
  if (skillMode === 'beginner') {
    showVal = !!validation;
  } else {
    if (saveTried && !validation) saveTried = false;
    showVal = saveTried && !!validation;
  }
  if (showVal) { valBox.style.display = ''; valBox.textContent = '⚠ ' + validation; }
  else { valBox.style.display = 'none'; }

  // Save button
  const btnSave = el('btnSave');
  btnSave.textContent = isSaved ? '✓ SAVED' : 'SAVE POINT';
  btnSave.classList.toggle('saved', isSaved);

  // Next button — direction depends on tune mode
  let canNext, nextLabel;
  if (tuneMode === 'rough') {
    canNext   = isSaved && currentIdx < LAST_IDX;
    nextLabel = currentIdx === LAST_IDX ? 'ROUGH COMPLETE ✓' : 'NEXT ⬆';
  } else {
    canNext   = isSaved && currentIdx > 0;
    nextLabel = currentIdx === 0 ? 'FINE TUNE COMPLETE ✓' : 'NEXT ⬇';
  }
  const btnNext = el('btnNext');
  btnNext.disabled    = !canNext;
  btnNext.textContent = nextLabel;
  btnNext.classList.toggle('active', canNext);

  // Analyzer lag — first-order filter on O2, CO₂, CO, NOx, efficiency; slow
  // thermal lag on stack temp. The filters always chase the true stack
  // contents — a closed gas valve reads as air (O2 → 20.9%), never as zeros.
  // Fine-tune mode: warm analyzer, established sample flow → 2x faster response.
  const lagMult = tuneMode === 'fine' ? 2.0 : 1.0;
  lagO2    += (sim.o2        - lagO2)    * Math.min(1, ALPHA_O2    * lagMult);
  lagCO2   += (sim.co2       - lagCO2)   * Math.min(1, ALPHA_CO2   * lagMult);
  lagCO    += (sim.co        - lagCO)    * Math.min(1, ALPHA_CO    * lagMult);
  lagNOx   += (sim.nox       - lagNOx)   * Math.min(1, ALPHA_NOX   * lagMult);
  lagEff   += (sim.eff       - lagEff)   * Math.min(1, ALPHA_O2    * lagMult);
  lagStack += (sim.stackTemp - lagStack) * Math.min(1, ALPHA_STACK * lagMult);
  const dispO2  = Math.round(lagO2  * 10) / 10;
  const dispCO2 = Math.round(lagCO2 * 10) / 10;
  const dispCO  = Math.round(lagCO);
  const dispNOx = Math.round(lagNOx);
  const dispEff = Math.round(lagEff * 10) / 10;

  // Sim card + flame state: STABLE → FLAME UNSTABLE (warning) → FLAMEOUT IMMINENT (countdown)
  const flameState = !sim.stable ? 'tripped' : sim.marginal ? 'marginal' : 'stable';
  el('simCard').className = 'card' + (flameState === 'tripped' ? ' unstable' : flameState === 'marginal' ? ' warn' : '');
  const badge = el('flameBadge');
  if (flameState === 'tripped') {
    if (timerTick) instabilityTicks++;
    if (instabilityTicks >= FLAMEOUT_TICKS) {
      // Hand over the readings as they stood on the gauges at the trip —
      // frozen, not live.
      triggerFlameout(sim.coReason || 'Sustained instability — flame extinguished',
        { o2: dispO2, co: dispCO, nox: dispNOx });
      return;
    }
    badge.textContent = '⚠ FLAMEOUT IMMINENT';
    badge.className   = 'flame-badge flame-unstable';
  } else {
    instabilityTicks = 0;
    badge.textContent = flameState === 'marginal' ? '⚠ FLAME UNSTABLE' : '● FLAME STABLE';
    badge.className   = 'flame-badge ' + (flameState === 'marginal' ? 'flame-warn' : 'flame-stable');
  }

  updateGauge('o2',  dispO2,  0,  20,   '%');
  updateGauge('co2', dispCO2, 0,  12,   '%');
  updateGauge('co',  dispCO,  0,  1000, 'ppm');
  updateGauge('nox', dispNOx, 0,  60,   'ppm');
  updateGauge('eff', dispEff, 70, 100,  '%');

  // Excess air and lambda the way an analyzer derives them — from its own
  // (lagged) O2 reading: λ = 20.9 / (20.9 − O2). Rich flames read λ = 1.00
  // with O2 at zero; air alone (O2 near 20.9) has no ratio to show.
  if (lagO2 >= 19.0) {
    el('eaVal').textContent = '—'; el('lambdaVal').textContent = '—';
  } else {
    const lamDisp = 20.9 / (20.9 - lagO2);
    el('eaVal').textContent     = Math.round((lamDisp - 1) * 100) + '%';
    el('lambdaVal').textContent = (Math.round(lamDisp * 100) / 100).toFixed(2);
  }

  // Stack temp thermocouple jitter — real K-type readings bounce ±3-5°F
  stackNoise += (Math.random() - 0.5) * 2.5;
  stackNoise *= 0.82;   // mean-reversion
  stackNoise  = Math.max(-5, Math.min(5, stackNoise));
  el('stackTempVal').textContent = (Math.round(lagStack) + Math.round(stackNoise)) + '°F';

  // CO hint — only visible once hints are unlocked
  const coHint = el('coHint');
  if (hintsOn() && sim.coReason) { coHint.textContent = '⚠ ' + sim.coReason; coHint.style.display = ''; }
  else { coHint.style.display = 'none'; }

  // NOx 30ppm target — only visible once hints are unlocked, from Point 3 up
  const noxTarget = el('noxTarget');
  if (hintsOn() && currentIdx >= 2) {
    const met   = dispNOx <= 30;
    const close = dispNOx <= 40 && !met;
    noxTarget.style.display     = '';
    noxTarget.textContent       = met
      ? '✓ 30 ppm NOx target met — CB LNE standard'
      : close
        ? `≈ ${dispNOx} ppm — close, add ~2% more FGR`
        : `✗ 30 ppm NOx target — increase FGR (currently ${dispNOx} ppm)`;
    noxTarget.style.color       = met ? '#4ade80' : close ? '#fbbf24' : '#f87171';
    noxTarget.style.background  = met ? '#052e16' : close ? '#292100' : '#2d0a0a';
    noxTarget.style.borderColor = met ? '#166534' : close ? '#854d0e' : '#7f1d1d';
  } else {
    noxTarget.style.display = 'none';
  }

  hooks.renderReadings({
    sim, o2: dispO2, co2: dispCO2, co: dispCO, nox: dispNOx, eff: dispEff,
    flameState,
  });
}

// ─── CONTROL CHANGES (called by the page's sliders / steppers) ──────────────
// True while the lockout overlay is up. The burner is tripped: nothing the
// operator does to a slider or stepper should reach the tuning point until
// they relight. (A drag in progress when the trip fires keeps sending events
// to the page even though the overlay covers the control.)
function lockedOut() {
  return el('flameoutOverlay').style.display === 'flex';
}

function setControl(field, value) {
  if (lockedOut()) return;
  currentPt[field] = value;
  isSaved = false;
  // Advanced: keep saveTried true while invalid — render() auto-clears it once valid
  // Beginner: validation is live, saveTried is not used for display
  if (skillMode === 'beginner') saveTried = false;
  render();
}

// ─── SKILL MODE (Beginner / Advanced) ───────────────────────────────────────
function setSkillMode(mode) {
  if (mode === skillMode) return;
  skillMode = mode;
  // Force rough mode in Beginner (fine/rough toggle is hidden)
  if (mode === 'beginner' && tuneMode !== 'rough') {
    tuneMode    = 'rough';
    savedPoints = roughPoints;
    currentIdx  = 0;
    currentPt   = savedPoints[0] ? { ...savedPoints[0] } : { ...LIGHTOFF };
    isSaved     = !!savedPoints[0];
  }
  saveTried = false;
  render();
}

// ─── TUNE MODE (Rough ⬆ / Fine ⬇) ──────────────────────────────────────────
function setTuneMode(mode) {
  if (mode === tuneMode) return;
  if (mode === 'rough') {
    tuneMode    = 'rough';
    savedPoints = roughPoints;
    currentIdx  = 0;                              // restart ascending from low fire
    currentPt   = savedPoints[0] ? { ...savedPoints[0] } : { ...LIGHTOFF };
    isSaved     = !!savedPoints[0];
  } else {
    roughPoints = savedPoints.map(p => p ? { ...p } : null);   // keep rough data
    tuneMode    = 'fine';
    savedPoints = roughPoints.map(p => p ? { ...p } : null);   // start from rough values
    currentIdx  = LAST_IDX;                       // fine-tune descends from high fire
    currentPt   = savedPoints[LAST_IDX] ? { ...savedPoints[LAST_IDX] } : { ...LIGHTOFF };
    isSaved     = false;                          // must re-save each point in fine mode
  }
  saveTried = false;
  seedLag(currentPt, tuneMode);
  render();
}

// ─── SAVE / NEXT / BACK ─────────────────────────────────────────────────────
function savePoint() {
  saveTried = true;
  if (getValidation(currentPt, currentIdx)) { render(); return; }
  savedPoints[currentIdx] = { ...currentPt, mode: tuneMode };
  isSaved = true;
  render();
}

function nextPoint() {
  if (!isSaved) return;
  if (tuneMode === 'rough') {
    // Ascending: carry all values from the just-saved point as the baseline
    if (currentIdx >= LAST_IDX) return;
    currentIdx++;
    currentPt = { ...currentPt };
  } else {
    // Descending: load the rough-tune values as baseline for fine adjustment
    if (currentIdx <= 0) return;
    currentIdx--;
    currentPt = savedPoints[currentIdx] ? { ...savedPoints[currentIdx] } : { ...currentPt };
  }
  isSaved = false;
  render();
}

function backPoint() {
  if (tuneMode === 'rough') {
    if (currentIdx === 0) return;
    currentIdx--;
  } else {
    if (currentIdx >= LAST_IDX) return;
    currentIdx++;
  }
  currentPt = savedPoints[currentIdx] ? { ...savedPoints[currentIdx] } : { ...LIGHTOFF };
  isSaved   = !!savedPoints[currentIdx];
  saveTried = false;
  render();
}

// ─── L5X EXPORT ──────────────────────────────────────────────────────────────
function exportL5X() {
  const xml  = generateL5X(savedPoints);
  const blob = new Blob([xml], { type: 'application/xml' });
  const url  = URL.createObjectURL(blob);
  const a    = document.createElement('a');
  a.href = url; a.download = 'BoilerTuningTable.L5X'; a.click();
  URL.revokeObjectURL(url);
  const btn = el('btnExport');
  btn.textContent = 'EXPORTED ✓'; btn.classList.add('flash');
  setTimeout(() => { btn.textContent = 'EXPORT L5X'; btn.classList.remove('flash'); }, 1000);
}

function generateL5X(savedPoints) {
  const now = new Date().toDateString();
  const pts = savedPoints.map((pt, i) => {
    if (!pt) return '';
    const c  = calcCombustion(pt.gas, pt.air, pt.vfd, pt.fgr, pt.mode || tuneMode);
    const sp = Math.round((pt.vfd / VFD_MAX_HZ) * 100 * 10) / 10;
    // AirEff comes from the engine (damper characteristic × fan speed), not a
    // straight line — it must match the value that produced this point's O2.
    const ae = c.airEff;
    return `
  <Tag Name="TunePoint_${String(i+1).padStart(2,'0')}" TagType="Base" DataType="TUNE_POINT" Constant="false" ExternalAccess="Read/Write">
    <Description><![CDATA[${POINTS[i].label} - ${POINTS[i].pct}% Firing Rate]]></Description>
    <Data Format="Decorated">
      <Structure DataType="TUNE_POINT">
        <DataValueMember Name="FiringRate_Pct" DataType="REAL" Radix="Float" Value="${POINTS[i].pct}"/>
        <DataValueMember Name="GasValve_Pct"   DataType="REAL" Radix="Float" Value="${pt.gas.toFixed(1)}"/>
        <DataValueMember Name="AirDamper_Pct"  DataType="REAL" Radix="Float" Value="${pt.air.toFixed(1)}"/>
        <DataValueMember Name="VFD_Hz"         DataType="REAL" Radix="Float" Value="${pt.vfd.toFixed(1)}"/>
        <DataValueMember Name="VFD_SpeedPct"   DataType="REAL" Radix="Float" Value="${sp}"/>
        <DataValueMember Name="AirEff_Pct"     DataType="REAL" Radix="Float" Value="${ae}"/>
        <DataValueMember Name="FGR_Pct"        DataType="REAL" Radix="Float" Value="${pt.fgr.toFixed(1)}"/>
        <DataValueMember Name="O2_Setpoint"    DataType="REAL" Radix="Float" Value="${c.o2}"/>
        <DataValueMember Name="CO_Expected"    DataType="REAL" Radix="Float" Value="${c.co}"/>
        <DataValueMember Name="CO2_Pct"        DataType="REAL" Radix="Float" Value="${c.co2}"/>
        <DataValueMember Name="NOx_Expected"   DataType="REAL" Radix="Float" Value="${c.nox}"/>
        <DataValueMember Name="StackTemp_F"    DataType="REAL" Radix="Float" Value="${c.stackTemp}"/>
        <DataValueMember Name="Efficiency_Pct" DataType="REAL" Radix="Float" Value="${c.eff}"/>
        <DataValueMember Name="ExcessAir_Pct"  DataType="REAL" Radix="Float" Value="${c.ea}"/>
        <DataValueMember Name="Lambda"         DataType="REAL" Radix="Float" Value="${c.lambda}"/>
        <DataValueMember Name="GasFlow_CFH"    DataType="REAL" Radix="Float" Value="${c.cfh}"/>
        <DataValueMember Name="Input_BTU"      DataType="REAL" Radix="Float" Value="${c.btuInput}"/>
        <DataValueMember Name="Input_MMBTU"    DataType="REAL" Radix="Float" Value="${c.mmbtuIn}"/>
        <DataValueMember Name="Output_BTU"     DataType="REAL" Radix="Float" Value="${c.btuOutput}"/>
      </Structure>
    </Data>
  </Tag>`;
  }).join('\n');

  return `<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<!--
  Firetube Boiler Combustion Tuning Table
  Generated: ${now} | Studio 5000 v37
  Physics: v11 (Pa=1.02 K=1.53) FlowFrac Lambda + Realistic FGR Dilution
  AirEff = airDamperFlow(damper%) x (VFD_Hz / 60) x 100
-->
<RSLogix5000Content SchemaRevision="1.0" SoftwareRevision="37.00"
  TargetName="BoilerTuningTable" TargetType="Controller" ExportDate="${now}">
<Controller Use="Target" Name="BoilerTuningTable" ProcessorType="1756-L85E" MajorRev="37" MinorRev="11">

<DataTypes>
  <DataType Name="TUNE_POINT" Family="NoFamily" Class="User">
    <Description><![CDATA[Combustion curve tuning point - Gas + AirDamper + VFD + FGR]]></Description>
    <Members>
      <Member Name="FiringRate_Pct" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
      <Member Name="GasValve_Pct"   DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
      <Member Name="AirDamper_Pct"  DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
      <Member Name="VFD_Hz"         DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
      <Member Name="VFD_SpeedPct"   DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
      <Member Name="AirEff_Pct"     DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
      <Member Name="FGR_Pct"        DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
      <Member Name="O2_Setpoint"    DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
      <Member Name="CO_Expected"    DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
      <Member Name="CO2_Pct"        DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
      <Member Name="NOx_Expected"   DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
      <Member Name="StackTemp_F"    DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
      <Member Name="Efficiency_Pct" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
      <Member Name="ExcessAir_Pct"  DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
      <Member Name="Lambda"         DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
      <Member Name="GasFlow_CFH"    DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
      <Member Name="Input_BTU"      DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
      <Member Name="Input_MMBTU"    DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
      <Member Name="Output_BTU"     DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
    </Members>
  </DataType>
</DataTypes>

<Tags>
  <Tag Name="TuneTable_Count" TagType="Base" DataType="INT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
    <Description><![CDATA[Number of valid tuning points saved]]></Description>
    <Data Format="Decorated"><DataValue DataType="INT" Radix="Decimal" Value="${savedPoints.filter(Boolean).length}"/></Data>
  </Tag>
${pts}
</Tags>

</Controller>
</RSLogix5000Content>`;
}

// ─── FLAMEOUT / RELIGHT ──────────────────────────────────────────────────────
function triggerFlameout(reason, lastReadings) {
  instabilityTicks = 0;
  hintsUnlocked = true;   // Unlock all hints after first flameout
  currentIdx  = 0;
  savedPoints = Array(NUM_POINTS).fill(null);
  roughPoints = Array(NUM_POINTS).fill(null);
  tuneMode    = 'rough';
  LIGHTOFF    = freshLightOff();   // fresh random low-fire start each reset
  currentPt   = { ...LIGHTOFF };
  isSaved     = false;
  saveTried   = false;
  // Seed lag states to light-off physics so gauges read correctly on relight
  seedLag(LIGHTOFF, 'rough');
  // Snap the visible controls to the fresh light-off position and disable them.
  // Disabling is what actually stops a drag that is in progress when the trip
  // fires — the browser keeps sending events to a captured slider otherwise.
  hooks.renderControls(currentPt);
  hooks.setControlsEnabled(false);

  const r = lastReadings || {};
  const captured = (r.o2 === undefined) ? 'Flame unstable'
    : `O₂ ${r.o2}% &nbsp;|&nbsp; CO ${r.co} ppm &nbsp;|&nbsp; NOₓ ${r.nox} ppm`;
  el('flameoutReason').innerHTML =
    'Cause: ' + reason + '<br/><br/>' +
    'Last readings before lockout:<br/>' +
    captured + '<br/>' +
    'Reset required — begin relight from low fire.';
  el('flameoutOverlay').style.display = 'flex';
  el('btnRelight').focus();
}

function relight() {
  el('flameoutOverlay').style.display = 'none';
  hooks.setControlsEnabled(true);
  seedLag(LIGHTOFF, 'rough');   // gauges read light-off values immediately
  render();
}

// ─── START ───────────────────────────────────────────────────────────────────
function startSim(pageHooks) {
  hooks = { ...hooks, ...pageHooks };

  el('btnBeginner').addEventListener('click',  () => setSkillMode('beginner'));
  el('btnAdvanced').addEventListener('click',  () => setSkillMode('advanced'));
  el('btnRoughMode').addEventListener('click', () => setTuneMode('rough'));
  el('btnFineMode').addEventListener('click',  () => setTuneMode('fine'));
  el('btnSave').addEventListener('click',   savePoint);
  el('btnNext').addEventListener('click',   nextPoint);
  el('btnBack').addEventListener('click',   backPoint);
  el('btnExport').addEventListener('click', exportL5X);
  el('btnRelight').addEventListener('click', relight);

  // Pre-seed analyzer lag to light-off physics so gauges read correctly on
  // page load instead of climbing from zero.
  seedLag(LIGHTOFF, 'rough');
  render();

  // Continuous analyzer tick: advances the lag filter (and the flame stability
  // countdown) every LAG_DT seconds whether or not the operator is touching
  // the controls. Paused while the flameout overlay is up.
  setInterval(() => {
    if (lockedOut()) return;
    render(true);
  }, LAG_DT * 1000);

  // Keyboard: Enter relights while the lockout overlay is up
  document.addEventListener('keydown', e => {
    if (e.key === 'Enter' && lockedOut()) {
      e.preventDefault();
      relight();
    }
  });
}

// ═══════════════════════════════════════════════════════════════════════════
// PAGE: layout choice + both control types (sliders for PC, steppers for phone)
// ═══════════════════════════════════════════════════════════════════════════
const FIELDS       = ['gas', 'air', 'vfd', 'fgr'];
const SLIDER_COLOR = { gas: '#fb923c', air: '#38bdf8', vfd: '#22d3ee', fgr: '#a78bfa' };

function setLayout(layout) {
  document.body.className = 'layout-' + layout;
  el('switchLayout').textContent = layout === 'mobile' ? 'Switch to Desktop Layout' : 'Switch to Mobile Layout';
}
el('switchLayout').addEventListener('click', e => {
  e.preventDefault();
  setLayout(document.body.classList.contains('layout-mobile') ? 'desktop' : 'mobile');
});
setLayout(document.body.classList.contains('layout-mobile') ? 'mobile' : 'desktop');

// ── Sliders (PC) ────────────────────────────────────────────────────────────
const sliders = {};
function setSliderGradient(input, val, max, color) {
  const pct = val / max * 100;
  input.style.background =
    `linear-gradient(to right, ${color} 0%, ${color} ${pct}%, #1e293b ${pct}%, #1e293b 100%)`;
}
for (const field of FIELDS) {
  const input = el(field + 'Slider');
  sliders[field] = input;
  input.addEventListener('input', e => setControl(field, parseFloat(e.target.value)));
}

// ── Steppers (phone) ────────────────────────────────────────────────────────
// Single tap = one step (data-delta). Press-and-hold = auto-repeat after
// 400 ms, then every 80 ms.
const stepBtns = Array.from(document.querySelectorAll('.step-btn'));

function stepField(field, delta) {
  const newVal = Math.max(0, Math.min(CONTROL_MAX[field], Math.round((currentPt[field] + delta) * 10) / 10));
  if (newVal === currentPt[field]) return;
  setControl(field, newVal);
}

stepBtns.forEach(btn => {
  const field = btn.dataset.field;
  const delta = parseFloat(btn.dataset.delta);
  let holdTimer = null, repeatTimer = null;

  const stop = () => {
    if (holdTimer)   { clearTimeout(holdTimer);    holdTimer = null; }
    if (repeatTimer) { clearInterval(repeatTimer); repeatTimer = null; }
  };
  const start = (e) => {
    if (btn.disabled) return;
    e.preventDefault();
    stepField(field, delta);
    holdTimer = setTimeout(() => {
      repeatTimer = setInterval(() => {
        if (btn.disabled) { stop(); return; }
        stepField(field, delta);
      }, 80);
    }, 400);
  };

  btn.addEventListener('touchstart',  start, { passive: false });
  btn.addEventListener('touchend',    stop);
  btn.addEventListener('touchcancel', stop);
  btn.addEventListener('mousedown',   start);
  btn.addEventListener('mouseup',     stop);
  btn.addEventListener('mouseleave',  stop);
});

startSim({
  setControlsEnabled(on) {
    for (const f of FIELDS) sliders[f].disabled = !on;
    // Step buttons: render() recomputes their per-limit state once enabled.
    stepBtns.forEach(btn => { btn.disabled = !on; });
  },
  renderControls(pt) {
    for (const f of FIELDS) {
      sliders[f].value = pt[f];
      setSliderGradient(sliders[f], pt[f], CONTROL_MAX[f], SLIDER_COLOR[f]);
      el(f + 'Big').textContent = pt[f].toFixed(1);
      el(f + 'Bar').style.width = (pt[f] / CONTROL_MAX[f] * 100) + '%';
    }
    // Disable stepper buttons at range limits
    stepBtns.forEach(btn => {
      const f = btn.dataset.field, d = parseFloat(btn.dataset.delta);
      btn.disabled = (d < 0 && pt[f] <= 0) || (d > 0 && pt[f] >= CONTROL_MAX[f]);
    });
  },
  renderReadings(r) {
    const set = (id, text, color) => { const e = el(id); e.innerHTML = text; e.style.color = color; };
    set('stripO2',  r.o2.toFixed(1) + '<span class="live-cell-unit">%</span>',      gaugeColor('o2',  r.o2));
    set('stripCO',  r.co + '<span class="live-cell-unit">ppm</span>',               gaugeColor('co',  r.co));
    set('stripNOx', r.nox + '<span class="live-cell-unit">ppm</span>',              gaugeColor('nox', r.nox));
    set('stripEff', r.eff.toFixed(1) + '<span class="live-cell-unit">%</span>', gaugeColor('eff', r.eff));
    const flame = el('stripFlame');
    flame.textContent = r.flameState === 'tripped' ? '⚠ IMMINENT' : r.flameState === 'marginal' ? '⚠ UNSTABLE' : '◉ STABLE';
    flame.className   = 'live-flame' + (r.flameState === 'tripped' ? ' unstable' : r.flameState === 'marginal' ? ' warn' : '');
  },
});
</script>
</body>
</html>
